# 配电网韧性与恢复指标

配电网韧性，关心的是遭遇严重扰动以后，供电服务跌到了什么程度，又怎样恢复。它不是只看最后有没有修好，而是连中间受了多少影响也一起看。

其实想两个都在第四小时恢复满供的方案就明白了：一个第二小时已经供上不少，另一个还在慢慢恢复，这几小时停电的代价能一样吗？最后一个点一样，中间的账可不一样。韧性也没有一个放哪都通用的单独数字，得先说受什么扰动、看哪种服务、怎么算后果；Sandia 的性能评价框架强调的也是这个口径问题。[Sandia：电力系统韧性指标报告](https://www.sandia.gov/research/publications/details/resilience-metrics-for-the-electric-power-system-a-performance-based-approa-2017-02-01/) 这里就盯住供电，把熟悉的功率和电量接到恢复曲线上。

## 最后都供满了，前面少供的电可补不回来

自拟一组数来算，不拿论文结果冒充例子。总需求固定 $100\,\mathrm{kW}$，看四小时，每小时一段，两套方案实际供电如下：

| 时段 | 第 $1$ 小时 | 第 $2$ 小时 | 第 $3$ 小时 | 第 $4$ 小时 |
|---|---:|---:|---:|---:|
| 方案 $A$，$\mathrm{kW}$ | $0$ | $40$ | $80$ | $100$ |
| 方案 $B$，$\mathrm{kW}$ | $0$ | $20$ | $80$ | $100$ |

功率乘这一段持续的时间，不就是供上的电量嘛：

$$
E_A=(0+40+80+100)\times1=220\,\mathrm{kWh},
\qquad
E_B=200\,\mathrm{kWh}.
$$

四小时原本要 $400\,\mathrm{kWh}$，一减就知道，两者缺了 $180\,\mathrm{kWh}$ 和 $200\,\mathrm{kWh}$。方案 $A$ 少损失 $20\,\mathrm{kWh}$，可最后两条曲线都是 $100\%$。所以只报最后恢复了多少，前面停电的过程就全藏起来了。

## 曲线底下这块面积，原来就是电量

把总需求功率记成 $P^{\mathrm d}(t)$，实际供上的功率记成 $P^{\mathrm s}(t)$，都用 $\mathrm{kW}$；$\mathrm d$、$\mathrm s$ 分别标需求和服务。时间以小时计，只算窗口 $[t_0,t_f]$，并要求 $0\le P^{\mathrm s}(t)\le P^{\mathrm d}(t)$。把刚才一段一段相加换成积分，就是

$$
\begin{aligned}
E_{\mathrm{demand}}&=\int_{t_0}^{t_f}P^{\mathrm d}(t)\,\mathrm dt,\\
E_{\mathrm{served}}&=\int_{t_0}^{t_f}P^{\mathrm s}(t)\,\mathrm dt,\\
\mathrm{ENS}&=\int_{t_0}^{t_f}\bigl[P^{\mathrm d}(t)-P^{\mathrm s}(t)\bigr]\,\mathrm dt
=E_{\mathrm{demand}}-E_{\mathrm{served}}.
\end{aligned}
$$

$\mathrm{ENS}$ 就是未供电量，单位 $\mathrm{kWh}$。服务曲线下的面积是供上的，需求曲线和服务曲线之间那一块是没供上的。图的面积怎么和电量扯到一起的？功率乘时间啊，这下就对上了。功率若用 $\mathrm{MW}$，时间仍用小时，面积自然变成 $\mathrm{MWh}$。

实际调度常按时段算，那就用每段的平均功率或恒定功率近似。节点需求、服务分别记成 $p^{\mathrm d}_{i,k}$、$p^{\mathrm s}_{i,k}$：

$$
\mathrm{ENS}=\sum_k\sum_i\left(p^{\mathrm d}_{i,k}-p^{\mathrm s}_{i,k}\right)\Delta t_k.
$$

$i$ 是负荷节点，$k$ 是时段，$\Delta t_k$ 是这一段有几小时。每段不等长，就得乘各自的时长；即使每段等长，也不能无缘无故把时间因子丢掉。“功率加了好多次”还不是电量，因为次数没单位。[时间离散](%E6%97%B6%E9%97%B4%E7%A6%BB%E6%95%A3%E4%B8%8E%E6%97%B6%E7%A9%BA%E7%BD%91%E7%BB%9C.md) 里分清时点和时段，在这里也一样重要。

如果还要考虑多个随机场景 $\omega$，给它们概率 $\pi_\omega\ge0$，并且 $\sum_\omega\pi_\omega=1$，就能再算一个期望：

$$
\mathrm{EENS}=\sum_\omega\pi_\omega\mathrm{ENS}_\omega.
$$

这里多出来的期望不是装饰。$\mathrm{ENS}$ 是某次确定性灾害缺了多少，$\mathrm{EENS}$ 是按场景概率算平均缺多少。画几条故障曲线再求均值，也得说明凭什么这么加权；没有场景概率，就还没建立那个期望风险的概率口径。

## 百分之多少？先问相对于谁

最顺手的瞬时功率恢复率，是供上的除以需要的：

$$
Q(t)=\frac{P^{\mathrm s}(t)}{P^{\mathrm d}(t)}.
$$

这比值没单位。可分母要是换成灾前峰值、受灾负荷、关键负荷总量，回答的问题立刻变了，不能还当同一个百分比看。如果 $P^{\mathrm d}(t)=0$，那就得单独交代这一段怎么算，零分母可不会自己消失。

把整个窗口合起来看，还可以算供上电量占需求电量多少：

$$
R_E=\frac{E_{\mathrm{served}}}{E_{\mathrm{demand}}}
=1-\frac{\mathrm{ENS}}{E_{\mathrm{demand}}},
\qquad E_{\mathrm{demand}}>0.
$$

刚才方案 $A$、$B$ 的 $R_E$ 就是 $0.55$、$0.50$。这里默认上面供电、下面需求，说的是同一批负荷、同一段时间；换了范围，就不是这个式子里的同一笔账了。

比如只关心受灾区域，那上下都只算这片区域。把一直没停电的大片负荷也加进来，总体比例当然好看了，可受灾那边可能还黑着呢。全系统、受灾负荷、关键负荷，各自的比例各自说清，别只扔出一个没分母说明的百分数。

还有一个挺容易想当然的地方：总需求不变时，$R_E$ 确实等于服务比例的时间平均；需求一变就不是了。两个等长时段，需求是 $100\,\mathrm{kW}$、$10\,\mathrm{kW}$，服务比例是 $0$、$1$。平均一下比例是 $0.5$，实际电量比例却只有 $10/(100+10)\approx0.0909$。哎，第二段虽然全供上了，需要的电本来就少啊！一个是时间平均，一个是按需求大小加权，曲线纵轴不同，面积的意思也不同。

## 医院的电更重要，那就单独给它算分

要优先照顾医院、应急通信这些负荷，可以给节点一个无量纲权重 $w_i\ge0$，再算加权未供电量：

$$
\mathrm{WENS}=\sum_k\sum_iw_i\left(p^{\mathrm d}_{i,k}-p^{\mathrm s}_{i,k}\right)\Delta t_k.
$$

量纲还是能量，意义却成了加权服务损失。权重放大的是重要性，电表可没真的多缺那么多电。再把它换成比例，分母也得用同一组权重：

$$
R_w=1-\frac{\mathrm{WENS}}
{\sum_k\sum_iw_ip^{\mathrm d}_{i,k}\Delta t_k}.
$$

当然，加权总需求还得满足 $\sum_k\sum_iw_ip^{\mathrm d}_{i,k}\Delta t_k>0$。权重全为零，或者窗口里加权需求本来就为零，这个比值就没定义，不能硬算。

再自拟一笔数：医院要 $10\,\mathrm{kW}$，给权重 $10$；普通负荷要 $90\,\mathrm{kW}$，权重 $1$。只供医院，实际功率恢复率才 $10\%$，加权以后却有 $100/(100+90)\approx52.63\%$。两个数都能对，只是一个数电量份额，一个数重要性得分。权重怎么影响方案的选择，和 [多目标优化里的取舍](%E5%A4%9A%E7%9B%AE%E6%A0%87%E4%BC%98%E5%8C%96%E4%B8%8E%E6%83%A9%E7%BD%9A%E6%9D%83%E9%87%8D.md) 就接上了。

## 恢复了多少、恢复多快、何时算恢复完，不是一件事

中文里“恢复率”还可能说的是速度，得小心。比例记成 $Q$ 没单位，可 $\mathrm dQ/\mathrm dt$ 的单位是 $\mathrm h^{-1}$，$\mathrm dP^{\mathrm s}/\mathrm dt$ 的单位又是 $\mathrm{kW/h}$。看一眼单位就知道，一个在问占多少，一个在问涨多快。

什么时候算恢复完，也得自己把规则定下来。比如服务比例达到阈值 $\theta$，还要一直保持到窗口结束，取最早满足的时刻：

$$
T_\theta=\inf\left\{t\in[t_0,t_f]:Q(u)\ge\theta,\ \forall u\in[t,t_f]\right\}.
$$

$\theta$ 是给定恢复比例，$u$ 用来逐个检查后续时间，窗口内的 $Q$ 要先按统一口径定义。这样就不会刚摸一下阈值又掉下去，还被说成已经恢复。它也只保证观察窗口内保持，不替窗口外打包票。集合为空时约定 $\inf\varnothing=+\infty$，意思是窗口内没恢复，记未恢复或作删失处理即可，别直接填 $t_f$ 假装卡点完成。线路修完、母线带电、设备能通信、负荷全供上，本来也是几件不同的事。

所以面积是在算累计损失，完成时间是在比达标快慢，最低服务比例是在看最惨时刻。它们给出不同排序很正常，根本没在问同一个问题。可靠性里按用户和停电时长算的平均停电时间，也不是把它改个名字就成未供电量。

做比较先把条件对齐：负荷曲线、初始状态、故障、窗口和权重都得一致。特别是窗口，后面一直正常供电，面积就一直加，早期损失可能被稀释得越来越不起眼。没说看了多长时间，一个比例还真不好评价。

比例掉了也先别急着说恢复倒退，可能供电没变，只是需求突然长上来了。反过来，把一部分需求从分母里删掉，比例变高，原来的那批需求却未必多拿到一度电。所以需求曲线和实际服务曲线最好一起留着，才分得清是在恢复供应、改变需求，还是改了统计范围。

还有，发出来的电不全是用户用上的电。充储能、线路损耗、辅助负荷都可能分走一部分。恢复电量通常在负荷服务这一侧统计；真要统计电源输出也可以，名字就按电源输出写，别和送到用户手里的电混成一笔。

有个特别省事的检查：未加权总需求始终不超过 $\overline P$，窗口长 $T$，那供上电量总得满足 $E_{\mathrm{served}}\le\overline P T$。算出来居然更大，先找单位、时段长度、负荷基数、权重和表格口径，别忙着夸恢复效果。[IEEE 123 节点恢复算例](../paper/12.IEEE123%E8%8A%82%E7%82%B9%E7%AE%97%E4%BE%8B%E4%B8%8E%E7%BB%93%E8%AE%BA.md) 里就能用到这些判断；其中没对清的数值仍留在 [论文疑点](../paper/13.%E5%8E%9F%E6%96%87%E7%96%91%E7%82%B9%E4%B8%8E%E5%8F%82%E8%80%83%E6%96%87%E7%8C%AE%E5%AF%BC%E8%AF%BB.md)，不能拿疑点反过来证明这里的公式。

## 少乘一个 $\Delta t$，电量就变成了功率

公式里那个 $\Delta t_k$ 千万别顺手省。省掉之后

$$
\sum_i w_i\bigl(p^{\mathrm d}_i-p^{\mathrm s}_i\bigr)
$$

算出来的**不是电量，是“加权缺供功率”**：$w_i$ 是 \$/kWh、$p$ 是 kW，乘起来是 \$/h。它和 WENS 差一个时段长度，量纲都不一样。

什么时候可以省？两种情形：所有时段等长，干脆把 $\Delta t$ 吸进 $w_i$；或者模型只关心“同一时刻谁更缺”，不需要跨时段相加。**但这两种都得明说**，否则读者会把它当成钱。

移动电源与无人机那篇的两个数就是现成例子：配置模型报 \$23370，调度模型报 \$38547，都叫“所提方法”，可一个是 $30$ 个场景的期望缺供、一个是逐时段调度的总成本。数字差一大截不奇怪——**口径不同，别拿来互相印证**。具体见 33 节点仿真（关联资料未随此示例收录） 末尾那段。看到论文只报一个“\$xxxxx”而不说时段长度，先在心里打个问号。

---

生成时间：未知（原笔记未记录，不能从文件时间倒推）。

生成模型：未知（原笔记未记录）。

更新时间：2026-10-25 21:56:08 (Asia/Shanghai, UTC+08:00)；本次仅做公开副本与链接适配，未重新执行全文精读。

更新模型：GPT-6（会话声明的模型系列；具体模型 ID 未提供）。
