# 10. IEEE 33 节点算例逐段精读

前面讲的是模型，这里看作者怎样把它用到一个具体网络。对应第 V 节总起和 V-A，PDF 第 8—10 页。重点是把**线路维修、开关重构、储能到达、通信恢复**放在同一条时间线上，而不是只看最后恢复了多少负荷。

## 第 V 节开头：算例怎么设置

### 第 1 段：建立电力与通信两层网络

**PDF 第 8 页左栏，开头“To assess the effectiveness”。** 作者选择 IEEE 33 节点辐射状配电系统检验方法，在电力节点之外增加光纤通信网络和无人机无线通信。这里“IEEE 33 节点”主要是电气算例基础，通信拓扑与移动资源配置是本文额外建立的测试场景。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图02-IEEE33网络。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：本论文图 2，PDF 第 8 页，MinerU 提取原图。黑色节点与线路表示配电网，紫色表示通信网；红色八边形是 MESS 接入站，蓝方块为中央控制单元。图例中的紫色空心方框是 UAV 站，不要把它与通信源节点的蓝色方块混为一谈。

看图时先找到主电源节点，再找到风光电源及 MESS 站，最后沿紫色线路判断哪些控制节点被故障隔离。一个节点在黑色网络里有供电路径，不意味着它在紫色网络里也可达。

### 第 2 段：时间、资源位置、故障与求解器

**PDF 第 8 页，开头“The restoration process involves”，跨左右栏。** 调度期为 $24\,\mathrm h$，每隔 $1\,\mathrm h$ 安排一次资源位置与网络重构。PV 位于节点 $23$，WP 位于节点 $16$；MESS 接入站位于 $15,21,29$。储能从变电站出发到接入站需 $3\,\mathrm h$，站与站之间需 $1\,\mathrm h$。UAV 站点之间、变电站与 UAV 站之间的移动时间都假设为 $1\,\mathrm h$。

作者设定一个无人机同一时刻只向一个发电节点提供通信。这是离散服务分配假设，不是由无线覆盖半径算出来的结论。故障线路预计修复时刻是输入数据，本文没有优化维修人员、车辆或维修任务排序。

| 项目 | 原文设置 |
|---|---|
| 恢复时间窗 | $T=24\,\mathrm h$，$\Delta t=1\,\mathrm h$ |
| 配电支路 | 共 37 条，损坏 9 条 |
| 通信损坏数 | 正文说 5 条，但表 II 列 6 条；见下表 |
| PV、WP | 分别在节点 $23$、$16$ |
| MESS 候选接入站 | 节点 $15,21,29$ |
| 计算机 | Intel Core i7-8700，$3.20\,\mathrm{GHz}$ |
| 求解器 | 原文拼作 Gorubi，应为 Gurobi 名称；未给版本、求解时间和完整容差配置 |

**表 I：配电线路预期修复时刻。** 来源：PDF 第 8 页。表中“时刻”按本文恢复时间轴记录；不是每条线的独立作业耗时。

| 支路 | 修复时刻 / $\mathrm h$ | 支路 | 修复时刻 / $\mathrm h$ |
|---|---:|---|---:|
| $19-20$ | 3 | $30-31$ | 16 |
| $8-9$ | 6 | $27-28$ | 20 |
| $9-10$ | 7 | $24-25$ | 22 |
| $12-13$ | 9 | $23-24$ | 24 |
| $16-17$ | 13 | — | — |

**表 II：通信链路预期修复时刻。** 来源：PDF 第 8 页。

| 链路 | $16-17$ | $8-9$ | $12-13$ | $19-20$ | $24-25$ | $27-28$ |
|---|---:|---:|---:|---:|---:|---:|
| 修复时刻 / $\mathrm h$ | 9 | 10 | 11 | 15 | 16 | 20 |

这两个表说明：同名电力支路和通信链路不一定同时修好。例如电力支路 $19-20$ 在第 $3$ 小时修复，通信链路 $19-20$ 则到第 $15$ 小时才修复。正文“5 条通信故障”和表 II 的 6 条不一致；笔记保留表内全部条目，不擅自删掉一条来凑数。

## V-A 第 1 段：两台储能、两架无人机怎样配置

**PDF 第 8 页右栏，开头“In this scenario”。** 作者同时使用两台 MESS、两架 UAV，以及可控开关。每台 MESS 的额定功率和能量为 $900\,\mathrm{kW}/4500\,\mathrm{kWh}$，充放电效率为 $0.9$。每架 UAV 为 $3\,\mathrm{kW}/12\,\mathrm{kWh}$，用于无线通信任务。原文称初始储能在变电站、无人机在 UAV 站，且都满电。

**教学补充：功率与容量怎么读。** $900\,\mathrm{kW}$ 是瞬时充放电能力，$4500\,\mathrm{kWh}$ 是电池可存的额定能量。忽略损耗及 SOC 下限，额定能量除以额定功率是 $5\,\mathrm h$，只表示理想的满功率放电时长，不是论文测得的可用时长。同理，$12/3=4\,\mathrm h$ 不能直接当作 UAV 实际续航，因为飞行、悬停、通信耗能与任务状态没有被完整关联。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图03a-IEEE33风光出力。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 3(a)，PDF 第 9 页。横轴为时间，纵轴为有功功率，单位 $\mathrm{kW}$；蓝色 PV 主要在白天有出力，紫色 Wind 相对平缓。图给出的是算例输入曲线，不能把曲线峰值当成对所有天气都成立的额定输出。论文未提供与图一一对应的逐小时原始数据表。

图 4 和图 6(b) 中初始 SOC 约为 $0.8$，与“fully charged”的普通含义有差异。可能作者采用了 $0.8$ 的允许上限，但所给文字未明确，所以复现时应保留为参数待核实项。

## V-A 第 2 段：开关和移动资源的位置表

**PDF 第 8—9 页，开头“The network reconfiguration is implemented”。** 这一段用三个表分别说明开关何时闭合、储能何时接入某节点、无人机何时提供服务。例如 $8\to21$ 开关在第 $1,2$ 时段闭合；MESS-1 在第 $6,7,12,13,14$ 时段位于节点 $29$。MinerU 把后一句割成了独立段，但在 PDF 中它是这一段跨页的延续。

**表 III：33 节点系统遥控开关闭合时段。** 来源：PDF 第 9 页。

| 开关 | 闭合时段，单位 $\mathrm h$ |
|---|---|
| $8\to21$ | $1$ 至 $2$ |
| $25\to29$ | $3$ 至 $23$ |
| $9\to15$ | $5$ 至 $8$ |
| $33\to18$ | $9$ 至 $19$ |
| $22\to12$ | $1$ 至 $6$ |

箭头是表格中的连接标记，不能据此认定真实电能只能单向流动。开关闭合提供一条可选供电路径，但是否能够送电仍取决于电源、故障状态、通信以及电压与拓扑约束。

**表 IV 的 IEEE 33 部分：MESS 接入位置。** 来源：PDF 第 9 页。

| 设备 | 节点 $15$ | 节点 $21$ | 节点 $29$ |
|---|---|---|---|
| MESS-1 | 无 | $4,9,10$ | $6,7,12,13,14$ |
| MESS-2 | $4,5,6$ | $13$ | $8,9,10,11,15,16$ |

**表 V 的 IEEE 33 部分：UAV 服务位置。** 来源：PDF 第 9 页。

| 设备 | 节点 $15$ | 节点 $21$ | 节点 $29$ |
|---|---|---|---|
| UAV-1 | 无 | 无 | $6,7$ |
| UAV-2 | 无 | 无 | $4,8,9$ |

“无”只表示表中没有列出该设备在该节点的服务；表外时刻可能在路上、在基地或不执行任务，不能仅靠这张表补出完整飞行轨迹。尤其表 V 没有列出第 $5$ 时段节点 $29$ 的无人机，但后文概括为第 $4$—$9$ 时段协同服务，不能将这个概括读成每个时段都有无人机在位。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图03b-IEEE33恢复负荷。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 3(b)，PDF 第 9 页。纵轴是当时恢复的总有功功率，单位 $\mathrm{kW}$。曲线越早上升，通常意味着恢复期内供电能量更多；横线表示在那段时间内没有增加总恢复功率，不代表所有设备都静止或不用调度。

## V-A 第 3 段：最初三个时段，为什么储能还没发挥作用

**PDF 第 9 页，开头“Moreover, Table VI articulates”，跨左右栏。** 作者说初始三个时段恢复约 $1.68\,\mathrm{MW}$，涉及节点 $1$—$8$、$10$—$13$、$16$、$19$—$23$、$26$、$27$，主要由变电站供电。开关 $8-21$ 在早期闭合，有助于通过重构恢复部分节点。

移动储能不能灾害一发生就出现在远端接入站。从基地到站点需要 $3\,\mathrm h$，因此初期无法直接利用它形成远端微电网。这是路由约束影响恢复速度的具体例子：额定功率足够，也要等设备到达。

**原文叙述不一致。** 本段提到 MESS-1 到节点 $15$、MESS-2 到节点 $29$，又写需要到节点 $19$、$15$；表 IV 却显示第 $4$ 时段 MESS-1 在 $21$、MESS-2 在 $15$。这不是本笔记可凭常识修复的编号问题。理解机制可以采用“储能到站存在时间延迟”，具体设备身份与路线则优先保留表格并标注矛盾。

## 表 VI：完整恢复时间线

恢复时间、供电率与累计电量是不同指标；计算口径见 [配电网韧性与恢复指标](../knowledge/%E9%85%8D%E7%94%B5%E7%BD%91%E9%9F%A7%E6%80%A7%E4%B8%8E%E6%81%A2%E5%A4%8D%E6%8C%87%E6%A0%87.md)。

来源：PDF 第 9 页原表。破折号表示该单元格未列出新增事项，不代表对整个网络作出“什么也没发生”的判断。

| 时刻 / $\mathrm h$ | 修复的 PDN 支路 | 修复的 CN 链路 | 原表列出的恢复节点 | 恢复功率 / $\mathrm{MW}$ |
|---:|---|---|---|---:|
| 0 | — | — | $1$—$8,10$—$13,16,19$—$23,26,27$ | 1.68 |
| 3 | $19-20$ | — | — | 1.68 |
| 4 | — | — | $14,15$ | 1.86 |
| 5 | — | — | $9$ | 1.92 |
| 6 | $8-9$ | — | $25,28,29,30$ | 2.57 |
| 7 | $9-10$ | — | — | 2.57 |
| 9 | $12-13$ | $16-17$ | — | 2.57 |
| 10 | — | $8-9$ | — | 2.57 |
| 11 | — | $12-13$ | — | 2.57 |
| 13 | $16-17$ | — | $17,18,31,32,33$ | 3.29 |
| 15 | — | $19-20$ | — | 3.29 |
| 16 | $30-31$ | $24-25$ | — | 3.29 |
| 20 | $27-28$ | $27-28$ | — | 3.29 |
| 22 | $24-25$ | — | $24$ | 3.71 |
| 24 | $23-24$ | — | — | 3.71 |

第 $3$、$7$、$9$ 等时刻修了一条线，总恢复功率却未立即增加，说明“修复一条边”与“增加供电”不是一一对应：新的通路可能还缺电源、通信，或者负荷已通过另一条路径供电。反过来，第 $4$ 时段没有新增维修条目，却能增加恢复负荷，说明移动资源与重构本身也能带来恢复收益。表 VI 未列出第 $12$ 时段，但图 3(b) 与表 VII 显示该时段有进一步恢复，因此这张表不是每一时段结果的完整清单，不能将所有相邻表行之间的功率机械看作恒定。

## V-A 第 4 段：形成微电网需要功率与通信同时到位

**PDF 第 9 页右栏，开头“The restoration of branch 19-20”。** 作者先说第 $3$ 时段末修复电力支路 $19-20$，再讨论两个远端区域的供电岛。节点 $15$ 可以利用原有光纤控制，节点 $29$ 因 $16-17$、$24-25$、$27-28$ 等通信故障而需要无人机补充通信。作者把 MESS 与无人机配合解释为节点 $29$ 一带能够恢复的原因。

这段最值得记住的逻辑是：**储能到达解决“有电可供”，无人机服务解决“可以协调控制”，二者共同改变可行的恢复方案。** 节点 $15$ 一带后来通过修复支路和开关重新接到主网，就不必继续依赖同样的孤岛供电安排，储能可迁往别处。原文具体说，第 $6$ 时段修复支路 $8-9$ 后，利用已闭合的 $9-15$ 开关，使节点 $13,14,15,16$ 由 WP 与变电站供电，节点 $15$ 的孤岛支撑需求因此改变。

具体时间和身份存在错位：文字把节点 $29$ 的建立与较早时刻联系起来，但表 IV 的 MESS-1 在节点 $29$ 首次列于第 $6$ 时段，表 VI 也在第 $6$ 时刻列出 $25,28,29,30$ 的恢复；文字说第 $4$ 时段恢复 $14,16,9$，表 VI 却分别是 $14,15$ 在第 $4$ 时刻、$9$ 在第 $5$ 时刻，而 $16$ 在初始行已出现。这里不把作者的连续叙述改写成无矛盾的精确调度方案。

## V-A 第 5 段：无人机轮换支撑通信

**PDF 第 9 页右栏，开头“From Table II”。** 作者认为节点 $29$ 的光纤通信在第 $9$ 时段之后恢复，因此在此前的第 $4$—$9$ 时段由两架无人机交替提供服务。这体现了“临时资源填补维修空窗”的思路：不需要无限期飞行，只需支撑到有线网络重新可用。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图04-IEEE33无人机SOC。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 4，PDF 第 10 页。纵轴为无量纲 SOC，横轴为小时；曲线下降表示电量减少，上升表示补充电量。图中并没有直接画飞行位置、通信负载或充电功率，因此不能仅靠曲线斜率反推出精确任务状态。它也不能证明原文能量模型已完整计入飞行功率。

作者以“协同”描述两机轮换是合理的机制解释，但表 V 在第 $5$ 时段没有列出服务，无法据此证明第 $4$—$9$ 时段通信持续无中断。需要逐时通信状态或作者实现才能进一步核实。

## V-A 第 6 段：有线恢复以后不再需要同样的无人机支援

**PDF 第 9—10 页，开头“With the repair of the 16-17”。** 作者说通信边 $16-17$ 在第 $9$ 时段修好，节点 $29$ 从第 $10$ 时段开始能够使用光纤，直到恢复期结束，因此不再需要无人机提供同样的临时支持。

这说明资源需求是时变的：某架无人机早期关键，后期可能不再影响负荷恢复。原文进一步说“整个网络的光纤通信完全恢复”，不能把它解读为所有损坏链路都已修好：表 II 仍有到第 $20$ 小时才修复的链路。有冗余路径时，部分链路未修好也可能让全部节点重新可达，因此这两件事本身并不必然矛盾；第 $9$ 时段后是否确实全部可达，还需结合当时通信拓扑核验。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图05-IEEE33节点电压。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 5，PDF 第 10 页。两个水平轴为节点编号与时间，竖轴和色条表示电压标幺值，图示约在 $0.95$—$1.05\,\mathrm{p.u.}$。作者用它支持恢复过程中电压受限的结论，并援引 IEEE 1547。

本图可支持“作者展示的电压结果位于图示范围”这一判断；仅靠这张图不能证明满足某标准的全部条款，也不能确认线性潮流解在完整交流潮流模型下仍完全可行。本次没有开展标准合规审查或交流潮流复算。

## V-A 第 7 段：储能功率与后期恢复

**PDF 第 10 页左栏，开头“The maintenance of the microgrid”。** 作者描述两台 MESS 支撑节点 $29$ 附近微电网，并用图 6 展示充放电与 SOC。随后电力支路 $16-17$、$30-31$、$24-25$ 逐步修复，更多区域接回主网，最终恢复至 $3.71\,\mathrm{MW}$。具体而言，第 $13$ 时段修复 $16-17$ 后恢复节点 $17,18,31,32,33$；第 $16$ 时段修复 $30-31$ 后，原文说节点 $25$—$28$ 接回变电站，这是供电来源的交接，不一定增加总恢复功率；第 $22$ 时段修复 $24-25$ 后恢复节点 $24$。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图06a-IEEE33储能功率。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 6(a)，PDF 第 10 页。柱子的正号表示充电、负号表示放电，采用储能吸收功率为正的绘图方向。模型的节点净注入 $P^{\mathcal M}_{i,t}$ 则以放电为正；这两处若不区分，会误读为同一台设备同时出现相反的能量流。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图06b-IEEE33储能SOC。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 6(b)，PDF 第 10 页。SOC 随放电下降、随充电上升，后期两台设备约降至 $0.2$ 并保持。相较于只看柱状功率图，SOC 曲线能帮助理解“还剩多少能量”；但没有逐时数值，不能据此检查每一步精确能量守恒。

本段称节点 $29$ 微电网维持于第 $7$—$15$ 时段，而表 IV 在节点 $29$ 还列出了第 $6$、$16$ 时段。接入不必每时段都等于实际放电，但作者没有给出逐时状态来解释这些口径差别。另一个容易误读的地方是：到第 $22$ 小时全部负荷恢复，并不意味着所有电力支路都已修好；表 I 的 $23-24$ 要到第 $24$ 小时才修复。通过重构与多电源，负荷可以在所有原始线路修复之前恢复。

下一篇：[11.天气敏感性与方法对比](11.%E5%A4%A9%E6%B0%94%E6%95%8F%E6%84%9F%E6%80%A7%E4%B8%8E%E6%96%B9%E6%B3%95%E5%AF%B9%E6%AF%94.md)。返回：[00.总览与阅读顺序](00.%E6%80%BB%E8%A7%88%E4%B8%8E%E9%98%85%E8%AF%BB%E9%A1%BA%E5%BA%8F.md)。

---

[上一篇](09.%E9%80%9A%E4%BF%A1%E5%95%86%E5%93%81%E6%B5%81%E4%B8%8E%E6%9C%80%E7%BB%88MILP.md) · [下一篇](11.%E5%A4%A9%E6%B0%94%E6%95%8F%E6%84%9F%E6%80%A7%E4%B8%8E%E6%96%B9%E6%B3%95%E5%AF%B9%E6%AF%94.md) · [返回总览](00.%E6%80%BB%E8%A7%88%E4%B8%8E%E9%98%85%E8%AF%BB%E9%A1%BA%E5%BA%8F.md)

---

生成时间：未知（原笔记未记录，不能从文件时间倒推）。

生成模型：未知（原笔记未记录）。

更新时间：2026-10-25 21:56:08 (Asia/Shanghai, UTC+08:00)；本次仅做公开副本与链接适配，未重新执行全文精读。

更新模型：GPT-6（会话声明的模型系列；具体模型 ID 未提供）。
