# 12. IEEE 123 节点算例与结论

本篇覆盖 V-D 的全部正文段落和第 VI 节结论，PDF 第 11—14 页。作者把同一恢复框架放到更大的网络，观察资源协同是否仍能工作。这里最需要留意的是：**更大算例运行出结果，与证明模型正确、计算可扩展，是不同层次的证据。**

## V-D 第 1 段：更换网络，保持小时级恢复调度

**PDF 第 11—12 页，开头“This section discusses”。** 作者用 IEEE 123 节点系统检验方法的规模适应能力，仍然在 $24\,\mathrm h$ 内逐小时安排 MESS、UAV 和网络重构。论文并没有因此改变无人机模型的精度：依然是离散候选点之间的调度，而不是三维连续轨迹。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图10-IEEE123网络。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 10，PDF 第 12 页，MinerU 提取原图。黑色层是配电网络、紫色层是通信网络；节点编号包括 $149,150,160,197,250,300,450$ 等，**编号最大值不等于节点总数**。不要因编号超过 $123$ 就认为图不是 123 节点测试系统。

先在图上找变电站与中央控制器，再找 MESS 站 $8,47,76$ 和风光电源，之后把维修列表中的故障边定位到两层网络。这样才能理解某一条通信链路修复为何会释放一片区域的恢复能力。

## V-D 第 2 段：开关、电源和储能站的位置

**PDF 第 12 页左栏，开头“The PDN includes”。** 五个 RCS 位于 $48-250$、$54-97$、$46-66$、$114-450$、$151-300$；PV 位于节点 $47$，WP 位于节点 $97$。MESS 在三个候选站之间移动，站间旅行时间为 $1\,\mathrm h$，从变电站到候选站为 $3\,\mathrm h$。

这一段提供的都是模型输入。它不说明算法已经优化了充电站选址、通信基站建设或风光装机位置；这些位置在算例中是预先确定的。优化主要决定给定资源怎样随时间使用。

## V-D 第 3 段：电力故障修复计划

**PDF 第 12 页，开头“It is assumed that 14”，跨左右栏。** 作者假设 127 条电力支路中有 14 条损坏，并给出逐条维修完成时刻。下表保留正文原值，差异列对照同文表 IX。

| 正文中的 PDN 支路 | 正文修复时刻 / $\mathrm h$ | 与表 IX 的关系 |
|---|---:|---|
| $101-102$ | 3 | 一致 |
| $21-23$ | 4 | 一致 |
| $36-38$ | 5 | 一致 |
| $8-13$ | 7 | 一致 |
| $62-63$ | 9 | 一致 |
| $97-197$ | 11 | 一致 |
| $49-50$ | 12 | 一致 |
| $109-120$ | 14 | 表 IX 写 $109-110$，端点不同 |
| $105-108$ | 15 | 一致 |
| $72-73$ | 17 | 一致 |
| $60-160$ | 18 | 一致 |
| $78-79$ | 20 | 一致 |
| $97-88$ | 21 | 表 IX 写 $87-88$，端点不同 |
| $89-91$ | 23 | 一致 |

这些端点差异影响网络拓扑，不能简单视为不影响计算的文字错误。图 10 中的拓扑可帮助提出疑问，但仅凭图也不能断定作者优化代码采用哪一条边。

## V-D 第 4 段：通信故障与资源容量

**PDF 第 12 页右栏，开头“Furthermore, in CN framework”。** 作者设置 9 条通信故障，并给出各自维修时刻；UAV 的站间旅行和从变电站到 UAV 站的旅行都设为 $1\,\mathrm h$。每架 UAV 同一时刻服务一个发电节点。资源数量仍为两台 MESS、两架 UAV，初始位置和满电表述沿用前述设置。

| 正文中的 CN 链路 | 正文时刻 / $\mathrm h$ | 表 IX 的链路及时刻 |
|---|---:|---|
| $21-23$ | 4 | $21-23$，$4$ |
| $8-13$ | 7 | $8-13$，$7$ |
| $62-63$ | 8 | $62-63$，$8$ |
| $97-197$ | 11 | $97-197$，$10$ |
| $49-50$ | 13 | $49-50$，$12$ |
| $109-120$ | 15 | $109-110$，$14$ |
| $105-108$ | 16 | $105-108$，$15$ |
| $60-160$ | 18 | $60-160$，$17$ |
| $89-91$ | 20 | $89-91$，$18$ |

前两列来自正文，第三列来自原 PDF 表 IX，不选择其中一列覆盖另一列。特别注意：MinerU 有可能把 $21-23$ 通信修复挂到第 $3$ 时刻，但源 PDF 清楚显示它在 $t=4$ 对应行；这是解析错位，不是原刊本身的时间矛盾。

| 资源 | IEEE 33 参数 | IEEE 123 参数 |
|---|---|---|
| 单台 MESS 功率/能量 | $900\,\mathrm{kW}/4500\,\mathrm{kWh}$ | $900\,\mathrm{kW}/7000\,\mathrm{kWh}$ |
| 单架 UAV 功率/能量 | $3\,\mathrm{kW}/12\,\mathrm{kWh}$ | $1.5\,\mathrm{kW}/12\,\mathrm{kWh}$ |
| 台数/架数 | MESS 2、UAV 2 | MESS 2、UAV 2 |

较大算例同时改变了储能容量与 UAV 功率参数，因此比较两个系统的恢复表现时不能只归因于节点数变化。参数表仍然没有清楚区分 UAV 飞行、悬停和通信设备耗电，也没有给出 123 节点单独的完整效率与 SOC 界限清单。

## V-D 第 5 段：风光输入、UAV 电量与恢复曲线

**PDF 第 12—13 页，开头“For the analysis”，延续到“Fig. 12 visually represents”。** 作者依次指向图 11(a) 的发电曲线、图 12 的 UAV SOC，以及图 11(b) 的总恢复负荷。这些图分别回答“有什么供电输入”“无人机电量怎样变化”“最后供了多少负荷”。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图11a-IEEE123风光出力。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 11(a)，PDF 第 12 页。横轴为小时，纵轴为 $\mathrm{kW}$；紫色 PV 在白天起落，蓝色 Wind 较平缓。其量级与 33 节点算例的图 3(a) 不同，不能复用那里的曲线当作本算例输入。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图11b-IEEE123恢复负荷。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 11(b)，PDF 第 12 页。初期恢复功率较少，中期出现明显跃升，后期逐步接近 $3.49\,\mathrm{MW}$。曲线是功率随时间变化，不是能量曲线；恢复能量应由时间积分或逐时求和计算。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图12-IEEE123无人机SOC。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 12，PDF 第 13 页。两架 UAV 的 SOC 从约 $0.8$ 起步，轮换过程中有下降和回升，后期降至约 $0.2$。这反映作者给出的电池调度结果，但没有直接证明图中每一段都对应可执行飞行或通信任务。

## V-D 第 6 段：表 IX 的恢复过程

**PDF 第 13 页左栏，开头“Table IX summarizes”。** 作者把恢复过程概括为：初始恢复 $0.3\,\mathrm{MW}$，第 $4$ 小时修复 $21-23$ 后增加到 $1.75\,\mathrm{MW}$，随后随着电力与通信线路逐步修复，在第 $23$ 小时达到 $3.49\,\mathrm{MW}$。

**表 IX 全部条目。** 来源：PDF 第 13 页。表中数字按原印刷值保留，下面再说明问题。

| 时刻 / $\mathrm h$ | 修复 PDN 支路 | 修复 CN 链路 | 原表列出的恢复节点 | 恢复功率 / $\mathrm{MW}$ |
|---:|---|---|---|---:|
| 0 | — | — | $1$—$12,14,149,150$ | 0.3 |
| 3 | $101-102$ | — | — | 0.3 |
| 4 | $21-23$ | $21-23$ | $13,15$—$37,40$—$49,52$—$66,91,93$—$95,135,152,250$ | 1.75 |
| 5 | $36-38$ | — | $38,39$ | 1.79 |
| 6 | — | — | $67$—$72,76$—$78,80$—$90,97$—$100,110$—$114,160,450$ | 1.789 |
| 7 | $8-13$ | $8-13$ | — | 2.675 |
| 8 | — | $62-63$ | — | 2.675 |
| 9 | $62-63$ | — | — | 2.93 |
| 10 | — | $97-197$ | — | 2.93 |
| 11 | $97-197$ | — | $101$—$107,197$ | 3.11 |
| 12 | $49-50$ | $49-50$ | $50,51,108,109,151,300$ | 3.21 |
| 14 | $109-110$ | $109-110$ | — | 3.21 |
| 15 | $105-108$ | $105-108$ | — | 3.21 |
| 17 | $72-73$ | $60-160$ | $73$—$75$ | 3.33 |
| 18 | $60-160$ | $89-91$ | — | 3.33 |
| 20 | $78-79$ | — | $79$ | 3.37 |
| 21 | $87-88$ | — | $88$ | 3.41 |
| 23 | $89-91$ | — | $92,96$ | 3.49 |

从机制上看，第 $4$ 时刻电力与通信同名边都恢复，随后出现大的负荷跃升，符合联合恢复的研究思路。但这张表不是可以直接当成复现输入与输出的无误记录：

- 时刻 $t=5$ 对应行为 $1.79$，时刻 $t=6$ 对应行为 $1.789$，印出的数值略降 $0.001\,\mathrm{MW}$。不过二者精度不同，$1.789$ 四舍五入为两位小数就是 $1.79$，因此**不能仅凭这一点断定解违反式（10）的单调约束**。仍需原始精度数据解释为何时刻 $t=6$ 对应行新增许多节点却未明显增加总负荷。
- 时刻 $t=6$ 对应行的 $80$—$90$ 已包含节点 $88$，时刻 $t=21$ 对应行又单独列 $88$。若该列表示“本时刻新恢复节点”，则发生重复；若表示其他口径，原文没有说明清楚。
- 正文和表中的若干通信修复时刻不同，且不能全部用统一的一小时“时段起点/终点差异”解释，例如 $89-91$ 相差两小时。

这些问题不否认通信与电力协同的机制，但会影响对精确时间线和量化收益的信任程度。

## V-D 第 7 段：移动资源路径与图 13

**PDF 第 13 页，开头“For the above restoration process”，跨左右栏。** 作者引用表 IV、V 给出 MESS 和 UAV 位置，引用图 12、13 给出电池运行状态，再指向表 VII 的资源对比。该段想说明资源不是固定部署一次就结束，而会随恢复过程切换位置、充电与放电。

**表 IV 的 IEEE 123 部分。** 来源：PDF 第 9 页，与本节交叉引用。

| 设备 | 节点 $8$ | 节点 $47$ | 节点 $76$ |
|---|---|---|---|
| MESS-1 | $4,7,10,12,15,16$ | $5,6,11$ | $8,9,13,17$ |
| MESS-2 | $8,9,21$ | $3,4,17$ | $6,7,10,11,12,14,15,19$ |

**表 V 的 IEEE 123 部分。** 来源：PDF 第 9 页。

| 设备 | 节点 $8$ | 节点 $47$ | 节点 $76$ | 节点 $150$ |
|---|---|---|---|---|
| UAV-1 | 无 | $4,5,6$ | $11,12,13$ | $8,9$ |
| UAV-2 | 无 | $3$ | $7,8,9,10$ | $5$ |

路由模型按时段限制跨点到达，但这些表出现相邻时段位于不同站点的情况。能否满足行程约束取决于时段边界定义；尤其原式（25）（39）把两个端点都计入且存在末端问题，详见第 05、07 篇。不能只看表中位置在不同节点，就认为已经完成物理可执行路径验证。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图13a-原图与储能图题不符。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 13(a)，PDF 第 13 页。**图题称 MESS 充放电功率，但图内图例实际为 Wind、PV，两条曲线也表现为风光发电。** 这一错误在源 PDF 中就存在，不是 MinerU 配错了图。原文关于“正值表示充电、负值表示放电”的说明，无法由这张只画正向风光曲线的子图验证。原版笔记保留原图以便核查；公开示例仅保留定位与说明，未另画一张假储能曲线替代。

> **原论文图像未随公开示例提供：无人机配电网韧性精读-图13b-IEEE123储能SOC。** 请在已合法取得的[原论文](https://doi.org/10.1109/TSTE.2024.3424242)中按紧邻的图号、公式号及 PDF 页码核对；下方保留原精读说明。

来源：图 13(b)，PDF 第 13 页。图例为 MESS-1、MESS-2，确实对应两台移动储能的 SOC。MESS-1 后期接近下限，MESS-2 后期仍保持较高电量；这只能说明作者展示了不同的能量使用结果，不能在缺少正确功率图和逐时数据的情况下重建每台设备的完整能量收支。

## V-D 第 8 段：再次比较目标值

指标的单位和分母见 [韧性指标](../knowledge/%E9%85%8D%E7%94%B5%E7%BD%91%E9%9F%A7%E6%80%A7%E4%B8%8E%E6%81%A2%E5%A4%8D%E6%8C%87%E6%A0%87.md)；用负荷上限与时长检查累计电量的方法见 [模型与结果的简单一致性检查](../knowledge/%E6%95%B0%E5%80%BC%E5%B0%BA%E5%BA%A6%E3%80%81%E5%AE%B9%E5%B7%AE%E4%B8%8E%E6%A8%A1%E5%9E%8B%E9%AA%8C%E8%AF%81.md)。

**PDF 第 13 页右栏，开头“Subsequently, a comparison”。** 作者重复表 VIII 的 123 节点结果：MILP 为 $318.60$，MINLP 为 $318.602$，认为变换后目标损失很小。

显示值确实十分接近，但该段仍没有给出求解时间、最优性证书、容差或与原始非线性模型逐项对齐的检查。正确理解是“作者报告了一个更大算例和接近的目标值”，不能扩展为“模型已经对大规模真实电网证明可用”。目标值的相对差及比较口径见 [11.天气敏感性与方法对比](11.%E5%A4%A9%E6%B0%94%E6%95%8F%E6%84%9F%E6%80%A7%E4%B8%8E%E6%96%B9%E6%B3%95%E5%AF%B9%E6%AF%94.md)。

## 第 VI 节：结论整段拆开理解

**PDF 第 13—14 页，开头“In conclusion”，全文一个跨页自然段。** 这一段按问题、方法、验证、意义的顺序回顾全文。

先说问题：自然灾害会破坏配电系统，恢复应同时考虑线路与可用资源。再说方法：通信基础设施损坏时，用无人机提供无线通信，并联合调度 RES、MESS 和网络重构；在信息物理依赖条件下构建作者所称的 MILP 恢复框架。

然后回顾证据：在 33 节点与 123 节点系统上测试；V-A 展示资源配合的具体过程；V-C 与表 VII 比较不同资源配置，作者据此宣称恢复更快、方法优于对照。最后将意义提升为“灾害情境下，处理通信损坏有助于配电网韧性提升”。

本次精读可以接受的核心认识是：**通信恢复应成为电力恢复优化中的决策对象，临时通信资源可能使已有电源和移动储能提前发挥作用。** 但对精确收益、线性化等价性和实际部署能力，需要结合前述公式缺口与图表矛盾保留判断。结论中的“validated”“superiority”属于作者的表述，不能代替本笔记没有做过的复现、全交流潮流检验、无线链路试验或无人机实飞。

最后看：[13.原文疑点与参考文献导读](13.%E5%8E%9F%E6%96%87%E7%96%91%E7%82%B9%E4%B8%8E%E5%8F%82%E8%80%83%E6%96%87%E7%8C%AE%E5%AF%BC%E8%AF%BB.md)。返回：[00.总览与阅读顺序](00.%E6%80%BB%E8%A7%88%E4%B8%8E%E9%98%85%E8%AF%BB%E9%A1%BA%E5%BA%8F.md)。

---

[上一篇](11.%E5%A4%A9%E6%B0%94%E6%95%8F%E6%84%9F%E6%80%A7%E4%B8%8E%E6%96%B9%E6%B3%95%E5%AF%B9%E6%AF%94.md) · [下一篇](13.%E5%8E%9F%E6%96%87%E7%96%91%E7%82%B9%E4%B8%8E%E5%8F%82%E8%80%83%E6%96%87%E7%8C%AE%E5%AF%BC%E8%AF%BB.md) · [返回总览](00.%E6%80%BB%E8%A7%88%E4%B8%8E%E9%98%85%E8%AF%BB%E9%A1%BA%E5%BA%8F.md)

---

生成时间：未知（原笔记未记录，不能从文件时间倒推）。

生成模型：未知（原笔记未记录）。

更新时间：2026-10-25 21:56:08 (Asia/Shanghai, UTC+08:00)；本次仅做公开副本与链接适配，未重新执行全文精读。

更新模型：GPT-6（会话声明的模型系列；具体模型 ID 未提供）。
